<!DOCTYPE html>
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" lang="en" xml:lang="en" data-mc-search-type="Stem" data-mc-help-system-file-name="CygNet.xml" data-mc-path-to-help-system="../../../" data-mc-target-type="WebHelp2" data-mc-runtime-file-type="Topic" data-mc-preload-images="false" data-mc-in-preview-mode="false" data-mc-medium="non-print" data-mc-toc-path="Devices|Remote Devices|DNP3 EIE">
    <head>
        <meta name="viewport" content="width=device-width, initial-scale=1.0" />
        <meta charset="utf-8" />
        <meta http-equiv="X-UA-Compatible" content="IE=edge" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8" /><title>DNP3 EIE – Data Groups</title>
        <link href="../../../Skins/Default/Stylesheets/Slideshow.css" rel="stylesheet" data-mc-generated="True" />
        <link href="../../../Skins/Default/Stylesheets/TextEffects.css" rel="stylesheet" data-mc-generated="True" />
        <link href="../../../Skins/Default/Stylesheets/Topic.css" rel="stylesheet" data-mc-generated="True" />
        <link href="../../../Skins/Default/Stylesheets/Components/Styles.css" rel="stylesheet" data-mc-generated="True" />
        <link href="../../Resources/TableStyles/HelpTable2.css" rel="stylesheet" />
        <link href="../../Resources/TableStyles/NoBorder8.css" rel="stylesheet" />
        <link href="../../Resources/Stylesheets/HTML5.css" rel="stylesheet" />
        <script src="../../../Resources/Scripts/custom.modernizr.js">
        </script>
        <script src="../../../Resources/Scripts/jquery.min.js">
        </script>
        <script src="../../../Resources/Scripts/require.min.js">
        </script>
        <script src="../../../Resources/Scripts/require.config.js">
        </script>
        <script src="../../../Resources/Scripts/foundation.min.js">
        </script>
        <script src="../../../Resources/Scripts/plugins.min.js">
        </script>
        <script src="../../../Resources/Scripts/MadCapAll.js">
        </script>
    </head>
    <body>
        <div class="MCBreadcrumbsBox_0"><a class="MCBreadcrumbsLink" href="../Devices/Devices.htm">Devices</a><span class="MCBreadcrumbsDivider"> &gt; </span><a class="MCBreadcrumbsLink" href="EIE Remote Devices.htm">Remote Devices</a><span class="MCBreadcrumbsDivider"> &gt; </span><a class="MCBreadcrumbsLink" href="DNP3 EIE.htm">DNP3 EIE</a><span class="MCBreadcrumbsDivider"> &gt; </span><span class="MCBreadcrumbs">Data Groups</span>
        </div>
        <h2>Data Groups</h2>
        <p>With few exceptions, data groups must be defined in a device template file in order for them to be available for use on a remote device. Which data groups are defined by a device template file depends on protocol, device type, and unique configuration.</p>
        <p>CygNet distributes sample device template files for its EIEs, each of which typically serves one or more hardware models along with applicable firmware. Therefore, the data groups described in the table below are only those data groups defined by CygNet in sample device template file(s). Your template(s) might not include some of the data groups described below.  Device template files exist to enable users to customize device configurations; however, CygNet is not responsible for changes made by users.</p>
        <p>For information about data group definitions and device template files, see <a href="Device Template Files.htm">Device Template Files</a>.</p>
        <div class="Note">
            <p><span class="NoteHeading">Note:</span> Point IDs must be unique within a data group (case insensitive).</p>
        </div>
        <div class="Note">
            <p><span class="NoteHeading">Note:</span> Data group elements for DNP3 data groups do not support a conversion function (cvtF).</p>
        </div>
        <p>Browse by letter:  &#160; &#160;
			<a href="#A" class="selected">A</a> &#160;
			<a href="#D" class="selected">D</a> &#160;
			<a href="#E" class="selected">E</a> &#160;
			<a href="#I" class="selected">I</a>&#160;
			<a href="#S" class="selected">S</a></p>
        <table style="margin-left: 0;margin-right: auto;caption-side: top;mc-table-style: url('../../Resources/TableStyles/HelpTable2.css');" class="TableStyle-HelpTable2" cellspacing="0">
            <col class="TableStyle-HelpTable2-Column-Column1" style="width: 150px;" />
            <col class="TableStyle-HelpTable2-Column-Column1" />
            <thead>
                <tr class="TableStyle-HelpTable2-Head-Header1">
                    <th class="TableStyle-HelpTable2-HeadE-Column1-Header1" style="text-align: center;">Data Group Type</th>
                    <th class="TableStyle-HelpTable2-HeadD-Column1-Header1" style="text-align: left;">Usage Notes</th>
                </tr>
            </thead>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p><a name="A"></a>AllPoints</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>The "All Points (Class 0)" data group gets all Class 0 static data values. When this data group is polled, CygNet point updates are made to any mapped deids in instantiated data groups with a matching <b>ptId</b>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p><a name="D"></a>DateTime</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"Date and Time" retrieves the field device's current time and can be used to sync it to the host's current time.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p><a name="E"></a><a name="Event"></a>Event</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>The "Events" data group gets events by class (1, 2, 3) or by point type. The point type option provides a drop-down menu listing variations available for the chosen point type. When this data group is polled, CygNet point updates are made to any mapped deids in instantiated data groups with a matching <b>ptId</b>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p><a name="I"></a><a name="IntInd"></a>IntInd</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>The "Internal Indications" data group displays the IIN values obtained when reading/writing other data groups. The data group is composed of 16 bits that indicate a combination of device status and success or failure of a specific request.  The "Internal Indications" data group can also be used to clear the "Restart" bit. </p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p><a name="S"></a><a name="SPt"></a>SinglePt</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"Single Point" reads from or writes to a point  on demand. See <a href="DNP3 Single Point Data Group.htm">Single Point Data Group</a>.</p>
                    <div class="Note">
                        <p><span class="NoteHeading">Note:</span> It is recommended that you use this data group to write analog output and binary output values.</p>
                    </div>
                </td>
            </tr>
        </table>
        <h3>User-Defined Data Group Types</h3>
        <p>The DNP3 protocol allows users to define data groups using point types in combination with another data group element. See <a href="DNP3 Point Types.htm">Point Types</a> for more information.</p>
        <h4>Point Type-based Data Group</h4>
        <p>A Point Type-based data group that has the attribute <b>dgPtType</b>="XX" in the device template file will get all values of that point type.    It may optionally specify the group variation number. The default variation is 0, indicating that the device determines which variation to return. The <b>dgElements</b> element for this data group type includes a point index (<b>ptIndex</b>) attribute. The configuration for these data groups is dictated by a specific device and load and are read-only. </p>
        <p>The following example  data group displays data group <b>PointAI</b> and the values specified for each point index.  </p>
        <table class="Code">
            <tr>
                <td>
                    <div class="MCDropDown MCDropDown_Open dropDown"><span class="MCDropDownHead dropDownHead"><a href="javascript:void(0);" class="MCDropDownHotSpot dropDownHotspot MCDropDownHotSpot_"><img class="MCDropDown_Image_Icon" src="../../../Skins/Default/Stylesheets/Images/transparent.gif" height="11" width="16" alt="Closed" data-mc-alt2="Open" />Click here to see an example of the point type-based data group</a></span>
                        <div class="MCDropDownBody dropDownBody">
                            <p class="Code">&#160;</p>
                            <p class="Code"><span style="background-color: #b0c4de;">&lt;PointAI niceName="Points - Analog Input" dgPtType="AI"&gt;</span>
                            </p>
                            <p class="Code2">&lt;dgElements secLev="4"type="vrnt"&gt;</p>
                            <p class="Code3">&lt;Pt000 desc="Point 0" ptIndex="0"/&gt;</p>
                            <p class="Code3">&lt;Pt001 desc="Point 1" ptIndex="1"/&gt;</p>
                            <p class="Code3">&lt;Pt002 desc="Point 2" ptIndex="2"/&gt;</p>
                            <p class="Code3">&lt;Pt003 desc="Point 3" ptIndex="3"/</p>
                            <p class="Code2">&lt;/dgElements&gt;</p>
                            <p class="Code"><span style="background-color: #b0c4de;">&lt;/PointAI&gt;</span>
                            </p>
                        </div>
                    </div>
                </td>
            </tr>
        </table>
        <h4>Generic Data Group</h4>
        <p>In a generic data group type,  each data group element includes a Point ID consisting of point type and index. The point type and index are represented in a DNP3 device template file as <b>ptId</b>. These data groups can be read and/or written. The generic data group type is available to any remote device that is capable of handling requests for individual point IDs. In edit mode, a <b>Send only edited items</b> check box displays on the <b>View Data</b> dialog box, and when checked, only the edited values are written to the DDS transaction.</p>
        <div class="Note">
            <p><span class="NoteHeading">Note:</span> For generic data groups using the String point type, string length ("Len") is required on a Send.</p>
        </div>
        <p>The following example  data group displays the <b>ptId</b> for various point types. </p>
        <table class="Code">
            <tr>
                <td>
                    <div class="MCDropDown MCDropDown_Open dropDown"><span class="MCDropDownHead dropDownHead"><a href="javascript:void(0);" class="MCDropDownHotSpot dropDownHotspot MCDropDownHotSpot_"><img class="MCDropDown_Image_Icon" src="../../../Skins/Default/Stylesheets/Images/transparent.gif" height="11" width="16" alt="Closed" data-mc-alt2="Open" />Click here to see an example of the generic data group type</a></span>
                        <div class="MCDropDownBody dropDownBody">
                            <p class="Code2">&#160;</p>
                            <p class="Code">&lt;SampGen niceName="Sample Generic" canSend="true" uccSend="true"&gt;</p>
                            <p class="Code2">&lt;dgElements secLev="4" type="vrnt"&gt;</p>
                            <p class="Code3"><span style="background-color: #b0c4de;">&lt;Pt1 desc="Point 1" ptId="AI.1"/&gt;</span>
                            </p>
                            <p class="Code3"><span style="background-color: #b0c4de;">&lt;Pt2 desc="Point 2" ptId="AI.2"/&gt;</span>
                            </p>
                            <p class="Code3"><span style="background-color: #b0c4de;">&lt;Pt3 desc="Point 3" ptId="AO.2"/&gt;</span>
                            </p>
                            <p class="Code3"><span style="background-color: #b0c4de;">&lt;Pt4 desc="Point 4" ptId="BO.0"/&gt;</span>
                            </p>
                            <p class="Code2">&lt;/dgElements&gt;</p>
                            <p class="Code">&lt;/SampGen&gt;</p>
                        </div>
                    </div>
                </td>
            </tr>
        </table>
        <h4> <a name="Data"></a>Data Groups for File Processing</h4>
        <p>A  data group that contains the attribute <b>dgCat</b>="File" reads data from a file. When the name of the file is known, it should be represented in the template file using the <b>fileName</b> data group attribute. A file name can contain these substitution strings: <b>%ordinal%</b>, <b>%facilityid%</b>, and <b>%deviceid%</b>. When the name of the file varies beyond the scope of the substitution strings, it must be provided using the <b>FileName</b> UIS command parameter.   </p>
        <p>A file data group is always read-only. It can be ordinalized, and can represent an array of records. When an array of records is represented in the file, the <b>length</b> attribute is used to specify the number of bytes in a single record.</p>
        <p>Each <b>dgElement</b> element for this data group type includes the attribute <b>off</b> as an offset into the file. The data bytes that represent the contents of the file are interpreted based on the offset values. For example, an offset attribute of <b>off</b>="4" indicates the value is at byte 4. </p>
        <p>The following  are examples of data groups used for file processing. The <b>FileSeq</b> example is the simplest. It has a fixed file name, and contains three data elements. The <b>FileHstCfg</b>  example is ordinalized and includes the  wildcard <b>%ordinal%</b> in the <b>fileName</b> attribute. It also contains an array of records; each record is 91 bytes long. The <b>FileSeqTm</b> example has a variable file name, so the <b>fileName</b> is omitted from the template file, and a UIS command with the parameter <b>FileName</b> is  required.</p>
        <table class="Code">
            <tr>
                <td>
                    <div class="MCDropDown MCDropDown_Open dropDown"><span class="MCDropDownHead dropDownHead"><a href="javascript:void(0);" class="MCDropDownHotSpot dropDownHotspot MCDropDownHotSpot_"><img class="MCDropDown_Image_Icon" src="../../../Skins/Default/Stylesheets/Images/transparent.gif" height="11" width="16" alt="Closed" data-mc-alt2="Open" />Click here to see an example of  data groups used for file processing</a></span>
                        <div class="MCDropDownBody dropDownBody">
                            <p class="Code">&#160;</p>
                            <div>
                                <p class="Code">&lt;FileSeq niceName="File Seq # Range" <span style="background-color: #b0c4de;">dgCat="File"</span> <span style="background-color: #b0c4de;">fileName</span>="Hist_readSeqNumRange_1"&gt;</p>
                                <p class="Code2">&lt;!--test using emerson device--&gt;</p>
                                <p class="Code2">&lt;dgElements secLev="4" readOnly="true"&gt;</p>
                                <p class="Code3">&lt;Instance desc="File instance" type="ui1" <span style="background-color: #b0c4de;">off</span>="0"/&gt;</p>
                                <p class="Code3">&lt;SeqOld desc="Seq # old" type="ui4" <span style="background-color: #b0c4de;">off</span>="1"/&gt;</p>
                                <p class="Code3">&lt;SeqNew desc="Seq # new" type="ui4" <span style="background-color: #b0c4de;">off</span>="5"/&gt;</p>
                                <p class="Code2">&lt;/dgElements&gt;</p>
                                <p class="Code">&lt;/FileSeq&gt;</p>
                                <p class="Code">&lt;FileHstCfg niceName="File Hist Config"<span style="background-color: #b0c4de;"> dgCat="File"</span> <span style="background-color: #b0c4de;">fileName</span>="Hist_readMeterHistHeader_<span style="background-color: #b0c4de;">%ordinal%</span>" baseOrd="1" maxCnt="5" ordLabel="Group" hasArray="true" length="91"&gt;</p>
                                <p class="Code2">&lt;!--data represents an array of records - length=size of record in bytes, hasArray=true--&gt;</p>
                                <p class="Code2">&lt;dgOrdinals&gt;</p>
                                <p class="Code3">&lt;e1 value="User 1"/&gt;</p>
                                <p class="Code3">&lt;e2 value="User 2"/&gt;</p>
                                <p class="Code3">&lt;e3 value="Generic"/&gt;</p>
                                <p class="Code3">&lt;e4 value="Station 1"/&gt;</p>
                                <p class="Code3">&lt;e5 value="Station 2"/&gt;</p>
                                <p class="Code2">&lt;/dgOrdinals&gt;</p>
                                <p class="Code2">&lt;dgElements secLev="4" readOnly="true" isArray="true"&gt;</p>
                                <p class="Code3">&lt;Count desc="Count" type="ui1" <span style="background-color: #b0c4de;">off</span>="0"/&gt;</p>
                                <p class="Code3">&lt;DataType desc="Data type #" type="ui1" <span style="background-color: #b0c4de;">off</span>="1"/&gt;</p>
                                <p class="Code3">&lt;Unit desc="Unit #" type="ui1" <span style="background-color: #b0c4de;">off</span>="2"/&gt;</p>
                                <p class="Code3">&lt;EfmItem desc="EFM item #" type="ui1" <span style="background-color: #b0c4de;">off</span>="3"/&gt;</p>
                                <p class="Code3">&lt;TypeInst desc="Type/inst #" type="ui1" <span style="background-color: #b0c4de;">off</span>="4"/&gt;</p>
                                <p class="Code3">&lt;Archive desc="Arch  #" type="ui2" <span style="background-color: #b0c4de;">off</span>="5"/&gt;</p>
                                <p class="Code3">&lt;Meas desc="Meas type #" type="ui2" <span style="background-color: #b0c4de;">off</span>="7"/&gt;</p>
                                <p class="Code3">&lt;Desc desc="Description" type="string" len="21" <span style="background-color: #b0c4de;">off</span>="9"/&gt;</p>
                                <p class="Code3">&lt;GrpObj desc="Group object" type="string" len="21" <span style="background-color: #b0c4de;">off</span>="30"/&gt;</p>
                                <p class="Code3">&lt;Parm desc="Parameter" type="string" len="41" <span style="background-color: #b0c4de;">off</span>="51"/&gt;</p>
                                <p class="Code2">&lt;/dgElements&gt;</p>
                                <p class="Code2"> &lt;uccRecvParms&gt;</p>
                                <p class="Code3">
                &lt;FileName desc="File name" required="true" type="string"/&gt;</p>
                                <p class="Code2">
            &lt;/uccRecvParms&gt;</p>
                                <p class="Code">&lt;/FileHstCfg&gt;</p>
                                <div>
                                    <p class="Code">&lt;FileSeqTm niceName="File Seq # by Time via UIS Cmd" <span style="background-color: #b0c4de;">dgCat="File"</span>&gt;</p>
                                    <p class="Code2">&lt;!--test using emerson device and UIS command to provide filename--&gt;</p>
                                    <p class="Code2">&lt;dgElements secLev="4" readOnly="true"&gt;</p>
                                    <p class="Code3">&lt;Instance desc="File instance" type="ui1" off="0"/&gt;</p>
                                    <p class="Code3">&lt;Time1 desc="Time1" type="ui4" off="1"/&gt;</p>
                                    <p class="Code3">&lt;Time2 desc="Time2" type="ui4" off="5"/&gt;</p>
                                    <p class="Code3">&lt;Seq desc="Seq" type="ui4" off="9"/&gt;</p>
                                    <p class="Code3">&lt;Count desc="Count" type="ui4" off="13"/&gt;</p>
                                    <p class="Code2">&lt;/dgElements&gt;</p>
                                    <p class="Code2">&lt;uccRecvParms&gt;</p>
                                    <p class="Code3">&lt;<span style="background-color: #b0c4de;">FileName</span> desc="File name" required="true" type="string"/&gt;</p>
                                    <p class="Code2">&lt;/uccRecvParms&gt;</p>
                                    <p class="Code">&lt;/FileSeqTm&gt;</p>
                                </div>
                            </div>
                        </div>
                    </div>
                </td>
            </tr>
        </table><a href="#top" class="selected"><img src="../../Resources/Images/Shared Images/Arrow_top.png" style="float: right;padding-top: 6px;padding-right: 2px;padding-bottom: 2px;" title="Back to top" alt="Back to top" /></a>
        <hr width="100%" size="1" />
        <table style="width: 100%;margin-left: 0;margin-right: auto;mc-table-style: url('../../Resources/TableStyles/NoBorder8.css');" summary="MasterFooter" class="TableStyle-NoBorder8" cellspacing="0">
            <col class="TableStyle-NoBorder8-Column-Column1" />
            <col class="TableStyle-NoBorder8-Column-Column1" />
            <tbody>
                <tr class="TableStyle-NoBorder8-Body-Body1">
                    <td class="TableStyle-NoBorder8-BodyB-Column1-Body1">
                        <p><a href="mailto:softwaredocs.feedback@weatherford.com?subject=Documentation%20feedback"><img src="../../Resources/Images/Shared Images/Feedback_footer.png" alt="Let us know how we can improve this topic." title="Let us know how we can improve this topic." class="Inline" /></a>
                        </p>
                    </td>
                    <td class="TableStyle-NoBorder8-BodyA-Column1-Body1">
                        <p class="MasterFooterContact"><a href="https://www.weatherford.com/en/products-and-services/production/production-4-0/iot-scada-platform//" target="_blank"><img src="../../Resources/Images/Shared Images/WFT_31x21.png" alt="CygNet at weatherford.com" title="CygNet at weatherford.com" /></a>
                        </p>
                        <p class="MasterFooterContact">© <span class="CygNetVariablesCurrentYear">2020</span> Weatherford. All rights reserved.</p>
                    </td>
                </tr>
            </tbody>
        </table>
    </body>
</html>