<!DOCTYPE html>
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" lang="en" xml:lang="en" data-mc-search-type="Stem" data-mc-help-system-file-name="CygNet.xml" data-mc-path-to-help-system="../../../" data-mc-target-type="WebHelp2" data-mc-runtime-file-type="Topic" data-mc-preload-images="false" data-mc-in-preview-mode="false" data-mc-medium="non-print" data-mc-toc-path="Devices|Remote Devices|DNP3 EIE">
    <head>
        <meta name="viewport" content="width=device-width, initial-scale=1.0" />
        <meta charset="utf-8" />
        <meta http-equiv="X-UA-Compatible" content="IE=edge" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8" /><title>DNP3 EIE – Device Template Items</title>
        <link href="../../../Skins/Default/Stylesheets/Slideshow.css" rel="stylesheet" data-mc-generated="True" />
        <link href="../../../Skins/Default/Stylesheets/TextEffects.css" rel="stylesheet" data-mc-generated="True" />
        <link href="../../../Skins/Default/Stylesheets/Topic.css" rel="stylesheet" data-mc-generated="True" />
        <link href="../../../Skins/Default/Stylesheets/Components/Styles.css" rel="stylesheet" data-mc-generated="True" />
        <link href="../../Resources/TableStyles/HelpTable2.css" rel="stylesheet" />
        <link href="../../Resources/TableStyles/NoBorder8.css" rel="stylesheet" />
        <link href="../../Resources/Stylesheets/HTML5.css" rel="stylesheet" />
        <script src="../../../Resources/Scripts/custom.modernizr.js">
        </script>
        <script src="../../../Resources/Scripts/jquery.min.js">
        </script>
        <script src="../../../Resources/Scripts/require.min.js">
        </script>
        <script src="../../../Resources/Scripts/require.config.js">
        </script>
        <script src="../../../Resources/Scripts/foundation.min.js">
        </script>
        <script src="../../../Resources/Scripts/plugins.min.js">
        </script>
        <script src="../../../Resources/Scripts/MadCapAll.js">
        </script>
    </head>
    <body>
        <div class="MCBreadcrumbsBox_0"><a class="MCBreadcrumbsLink" href="../Devices/Devices.htm">Devices</a><span class="MCBreadcrumbsDivider"> &gt; </span><a class="MCBreadcrumbsLink" href="EIE Remote Devices.htm">Remote Devices</a><span class="MCBreadcrumbsDivider"> &gt; </span><a class="MCBreadcrumbsLink" href="DNP3 EIE.htm">DNP3 EIE</a><span class="MCBreadcrumbsDivider"> &gt; </span><span class="MCBreadcrumbs">Device Template Items</span>
        </div>
        <h2>DNP3 Device Template Items</h2>
        <p>The DNP3 and DNP3 Emerson device template files include sections specific only to DNP3 devices. </p>
        <h3>dnp3 Support</h3>
        <p>The <b>dnp3Suppport</b> section of the device template file provides information on DNP3-related features. Point types supported by the device are grouped in this section.</p>
        <p>The following table lists and describes the items found in the <b>dnp3Support</b> section.</p>
        <table style="margin-left: 0;margin-right: auto;caption-side: top;mc-table-style: url('../../Resources/TableStyles/HelpTable2.css');" class="TableStyle-HelpTable2" cellspacing="0">
            <col class="TableStyle-HelpTable2-Column-Column1" />
            <col class="TableStyle-HelpTable2-Column-Column1" />
            <thead>
                <tr class="TableStyle-HelpTable2-Head-Header1">
                    <th class="TableStyle-HelpTable2-HeadE-Column1-Header1">Property</th>
                    <th class="TableStyle-HelpTable2-HeadD-Column1-Header1">Description</th>
                </tr>
            </thead>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p>fragmentSizeToDev
</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1">
                    <p>Indicates the maximum size of the fragment sent from CygNet to the device.
</p>
                    <ul class="table">
                        <li value="1">Valid range: 249-2048  
</li>
                    </ul>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p>fragmentSizeFromDev
</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2">
                    <p>Indicates the maximum size of the fragment sent from the device to CygNet.
</p>
                    <ul class="table">
                        <li value="1">Valid range: 249-2048  
</li>
                    </ul>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p>autoTimeSync</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1">
                    <p>If <b>autoTimeSync</b> is <b>true</b>, a time sync will be  performed automatically whenever requested by the device via the internal indicators (IIN). See <a href="DNP3 Best Practices.htm#Auto">Best Practices</a> for more information.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p>autoPollClass&lt;#&gt;</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2">
                    <p>When set to <b>true</b>, triggers automatic polling of events by class (1-3) if the IIN flags indicate there are events. </p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p>ptTypes</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1">
                    <p>The <b>ptTypes</b> element contains an entry for each point type supported by the device. In CygNet Explorer, the <b>Single Point</b> and <b>Event</b> parameters dialogs will only include point types listed in <b>ptTypes</b>.

The attribute <b>hasEvents</b> indicates whether or not events are supported for the point type. Default is <b>true</b>.
</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p><b>canGetRange</b>
                    </p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2">
                    <p>Indicates whether the device will accept messages formatted to have a range of points when requesting data. The flags can be set at the parent (<b>ptTypes</b>) node and inherited for each point type. Default is <b>false</b>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p><b>canGetDiscrete</b>
                    </p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1">
                    <p>Indicates whether the device will accept messages formatted to have a discrete set of points when requesting data. The flags can be set at the parent (<b>ptTypes</b>) node and inherited for each point type. Default is <b>false</b>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p><b>canSetRange</b>
                    </p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2">
                    <p>Indicates whether the device will accept messages formatted to have a range of points when sending data. The flags can be set at the parent (<b>ptTypes</b>) node and inherited for each point type. Default is <b>false</b>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p>canSetDiscrete</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1">
                    <p>Indicates whether the device will accept messages formatted to have a discrete set of points when sending data. The flags can be set at the parent (<b>ptTypes</b>) node and inherited for each point type. Default is <b>false</b>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p>dataTypes</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2">
                    <p>The <b>dataTypes</b> element enumerates which data types are supported for the point type. If none are listed, all are supported.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p>write</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1">
                    <p>The <b>write</b> element contains attributes pertaining to sending binary output and analog output values to the device:
</p>
                    <ul class="table">
                        <li value="1"><b>funcCode</b> indicates which function code to use on a write. Default is <b>SelectOperate</b>. Options are:</li>
                        <ul style="list-style-type: circle;">
                            <li value="1"><b>SelectOperate</b>
                            </li>
                            <li value="2"><b>DirectOperate</b>
                            </li>
                        </ul>
                        <li value="2"><b>maxPts</b> indicates the maximum number of points that can be sent in a single message. Default is <b>1</b>.</li>
                    </ul>
                </td>
            </tr>
        </table>
        <p>The following example displays a sample dnp3Support structure:</p>
        <table class="Code" style="margin-left: 0;margin-right: auto;">
            <col />
            <tr>
                <td>
                    <div class="MCDropDown MCDropDown_Open dropDown"><span class="MCDropDownHead dropDownHead"><a href="javascript:void(0);" class="MCDropDownHotSpot dropDownHotspot MCDropDownHotSpot_"><img class="MCDropDown_Image_Icon" src="../../../Skins/Default/Stylesheets/Images/transparent.gif" height="11" width="16" alt="Closed" data-mc-alt2="Open" />Click here to see an example of dnp3Support structure</a></span>
                        <div class="MCDropDownBody dropDownBody">
                            <p class="Code">&#160;</p>
                            <p class="Code">&lt;dnp3Support fragmentSizeToDev="2048" fragmentSizeFromDev="2048"  autoTimeSync="true" autoPollClass1="false" autoPollClass2="false" autoPollClass3="false"&gt;</p>
                            <p class="Code2">&lt;ptTypes canGetRange="true" canGetDiscrete="true"&gt;</p>
                            <p class="Code3">&lt;!--funcCode for write operations: SelectOperate, DirectOperate--&gt;</p>
                            <p class="Code3">&lt;AI&gt;</p>
                            <p class="Code4">&lt;dataTypes&gt;</p>
                            <p class="Code5">&lt;i2/&gt;</p>
                            <p class="Code5">&lt;i4/&gt;</p>
                            <p class="Code5">&lt;r4/&gt;</p>
                            <p class="Code4">&lt;/dataTypes&gt;</p>
                            <p class="Code3">&lt;/AI&gt;</p>
                            <p class="Code3">&lt;AO hasEvents="false"&gt;</p>
                            <p class="Code4">&lt;dataTypes&gt;</p>
                            <p class="Code5">&lt;i2/&gt;</p>
                            <p class="Code5">&lt;i4/&gt;</p>
                            <p class="Code5">&lt;r4/&gt;</p>
                            <p class="Code4">&lt;/dataTypes&gt;</p>
                            <p class="Code4">&lt;write funcCode="SelectOperate" maxPts="1"/&gt;</p>
                            <p class="Code3">&lt;/AO&gt;</p>
                            <p class="Code3">&lt;BI/&gt;</p>
                            <p class="Code3">&lt;BO hasEvents="false"&gt;</p>
                            <p class="Code4">&lt;write funcCode="SelectOperate" maxPts="1"/&gt;</p>
                            <p class="Code3">&lt;/BO&gt;</p>
                            <p class="Code3">&lt;CT/&gt;</p>
                            <p class="Code3">&lt;CTF hasEvents="false"/&gt;</p>
                            <p class="Code2">&lt;/ptTypes&gt;</p>
                            <p class="Code">&lt;/dnp3Support&gt;</p>
                        </div>
                    </div>
                </td>
            </tr>
        </table>
        <h3>DNP3 Status Flags</h3>
        <p>The <b>statusFlags</b> section of DNP3 device template files is an optional section that indicates how to map flags from the device to point status bits in the PNT. If omitted, none of the flags from the device will be mapped to CygNet status bits. This section contains a node for each flag set by the device. Only the flags that the user is interested in  mapping need to be included in the device template file. </p>
        <p>The <b>state</b> attribute  indicates whether to perform the defined actions when the bit is set (<b>true</b>) or cleared (<b>false</b>). Each flag may include the following attributes that map to CygNet point status bits in the PNT:</p>
        <ul>
            <li value="1"><b>setUnreliable</b>
            </li>
            <li value="2"><b>setUser1</b>
            </li>
            <li value="3"><b>setUser2</b>
            </li>
            <li value="4"><b>setUser3</b>
            </li>
            <li value="5"><b>setUser4</b>
            </li>
            <li value="6"><b>setUser5</b>
            </li>
            <li value="7"><b>setUser6</b>
            </li>
            <li value="8"><b>setUser7</b>
            </li>
            <li value="9"><b>setUser8</b>
            </li>
            <li value="10"><b>setUser9</b>
            </li>
            <li value="11"><b>setUser10</b>
            </li>
            <li value="12"><b>setUser11</b>
            </li>
            <li value="13"><b>setUser12</b>
            </li>
            <li value="14"><b>setUser13</b>
            </li>
            <li value="15"><b>setUser14</b>
            </li>
            <li value="16"><b>setUser15</b>
            </li>
            <li value="17"><b>setUser16</b>
            </li>
        </ul>
        <p>See <a href="../Points/Point Status Bits.htm">Point Status Bits</a> for a description of CygNet status bits that can be mapped.</p>
        <p>The following table describes the DNP3 flags. For more information, see the DNP3 documentation.</p>
        <table style="margin-left: 0;margin-right: auto;caption-side: top;width: 800px;mc-table-style: url('../../Resources/TableStyles/HelpTable2.css');" class="TableStyle-HelpTable2" cellspacing="0">
            <col style="width: 100px;" class="TableStyle-HelpTable2-Column-Column1" />
            <col style="width: 698px;" class="TableStyle-HelpTable2-Column-Column1" />
            <thead>
                <tr class="TableStyle-HelpTable2-Head-Header1">
                    <th class="TableStyle-HelpTable2-HeadE-Column1-Header1">Property</th>
                    <th class="TableStyle-HelpTable2-HeadD-Column1-Header1">Description</th>
                </tr>
            </thead>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p>online</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1">
                    <p>A bit value of 1 indicates the point is active; a bit value of 0 indicates the point is inactive, unavailable, or out-of-service.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p>restart</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2">
                    <p>When true, indicates the point has not been updated from the field since device reset.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p><b>commLost</b>
                    </p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1">
                    <p>If true, there is a communication failure in the path between the device where the data originates and the reporting device and that the value reported may be stale.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p>remoteForced</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2">
                    <p>If true, the value is overridden in a downstream reporting device.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p>localForced</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1">
                    <p>If set, indicates the value is overridden by the device that reports this flag as set.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p>chatterFilter</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2">
                    <p>When set, indicates the value is presently changing values rapidly; applies to binary input and double-bit binary input point types.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p>overRange</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1">
                    <p>If set, indicates that a point’s value exceeds the valid measurement range of the point; applies to analog input point types.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p>discontinuity</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2">
                    <p>If true, the reported counter value cannot be compared against a prior value to obtain the correct count difference; applies to counter point types.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p>referenceErr</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1">
                    <p>If set, the measurement process determined that the point’s value might not be accurate; applies to analog input point types.</p>
                </td>
            </tr>
        </table>
        <p>The following example displays a sample <b>statusFlags</b> structure. </p>
        <table class="Code" style="margin-left: 0;margin-right: auto;">
            <col />
            <tr>
                <td>
                    <div class="MCDropDown MCDropDown_Open dropDown"><span class="MCDropDownHead dropDownHead"><a href="javascript:void(0);" class="MCDropDownHotSpot dropDownHotspot MCDropDownHotSpot_"><img class="MCDropDown_Image_Icon" src="../../../Skins/Default/Stylesheets/Images/transparent.gif" height="11" width="16" alt="Closed" data-mc-alt2="Open" />Click here to see an example of statusFlags structure</a></span>
                        <div class="MCDropDownBody dropDownBody">
                            <p class="Code">&#160;</p>
                            <p class="Code">&lt;statusFlags&gt;</p>
                            <p class="Code2">&lt;online state="false" setUnreliable="true"/&gt;</p>
                            <p class="Code2">&lt;restart state="true" setUnreliable="true"/&gt;</p>
                            <p class="Code2">&lt;commLost state="true" setUnreliable="true"/&gt;</p>
                            <p class="Code2">&lt;remoteForced state="true" setUser13="true"/&gt;</p>
                            <p class="Code2">&lt;localForced state="true" setUser13="true" setUser14="true"/&gt;</p>
                            <p class="Code2">&lt;chatterFilter state="true" setUnreliable="true"/&gt;</p>
                            <p class="Code2">&lt;overRange state="true" setUnreliable="true" setUser15="true"/&gt;</p>
                            <p class="Code2">&lt;discontinuity state="true" setUser16="true"/&gt;</p>
                            <p class="Code2">&lt;referenceErr state="true" setUnreliable="true"/&gt;</p>
                            <p class="Code">&lt;/statusFlags&gt;</p>
                        </div>
                    </div>
                </td>
            </tr>
        </table><a href="#top" class="selected"><img src="../../Resources/Images/Shared Images/Arrow_top.png" style="float: right;padding-top: 6px;padding-right: 2px;padding-bottom: 2px;" title="Back to top" alt="Back to top" /></a>
        <hr width="100%" size="1" />
        <table style="width: 100%;margin-left: 0;margin-right: auto;mc-table-style: url('../../Resources/TableStyles/NoBorder8.css');" summary="MasterFooter" class="TableStyle-NoBorder8" cellspacing="0">
            <col class="TableStyle-NoBorder8-Column-Column1" />
            <col class="TableStyle-NoBorder8-Column-Column1" />
            <tbody>
                <tr class="TableStyle-NoBorder8-Body-Body1">
                    <td class="TableStyle-NoBorder8-BodyB-Column1-Body1">
                        <p><a href="mailto:softwaredocs.feedback@weatherford.com?subject=Documentation%20feedback"><img src="../../Resources/Images/Shared Images/Feedback_footer.png" alt="Let us know how we can improve this topic." title="Let us know how we can improve this topic." class="Inline" /></a>
                        </p>
                    </td>
                    <td class="TableStyle-NoBorder8-BodyA-Column1-Body1">
                        <p class="MasterFooterContact"><a href="https://www.weatherford.com/en/products-and-services/production/production-4-0/iot-scada-platform//" target="_blank"><img src="../../Resources/Images/Shared Images/WFT_31x21.png" alt="CygNet at weatherford.com" title="CygNet at weatherford.com" /></a>
                        </p>
                        <p class="MasterFooterContact">© <span class="CygNetVariablesCurrentYear">2020</span> Weatherford. All rights reserved.</p>
                    </td>
                </tr>
            </tbody>
        </table>
    </body>
</html>