<!DOCTYPE html>
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" lang="en" xml:lang="en" data-mc-search-type="Stem" data-mc-help-system-file-name="CygNet.xml" data-mc-path-to-help-system="../../../" data-mc-target-type="WebHelp2" data-mc-runtime-file-type="Topic" data-mc-preload-images="false" data-mc-in-preview-mode="false" data-mc-medium="non-print" data-mc-toc-path="Devices|Remote Devices|Modbus Realflo EIE">
    <head>
        <meta name="viewport" content="width=device-width, initial-scale=1.0" />
        <meta charset="utf-8" />
        <meta http-equiv="X-UA-Compatible" content="IE=edge" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8" /><title>Modbus Realflo EIE – Data Groups</title>
        <link href="../../../Skins/Default/Stylesheets/Slideshow.css" rel="stylesheet" data-mc-generated="True" />
        <link href="../../../Skins/Default/Stylesheets/TextEffects.css" rel="stylesheet" data-mc-generated="True" />
        <link href="../../../Skins/Default/Stylesheets/Topic.css" rel="stylesheet" data-mc-generated="True" />
        <link href="../../../Skins/Default/Stylesheets/Components/Styles.css" rel="stylesheet" data-mc-generated="True" />
        <link href="../../Resources/TableStyles/HelpTable2.css" rel="stylesheet" />
        <link href="../../Resources/TableStyles/NoBorder8.css" rel="stylesheet" />
        <link href="../../Resources/Stylesheets/HTML5.css" rel="stylesheet" />
        <script src="../../../Resources/Scripts/custom.modernizr.js">
        </script>
        <script src="../../../Resources/Scripts/jquery.min.js">
        </script>
        <script src="../../../Resources/Scripts/require.min.js">
        </script>
        <script src="../../../Resources/Scripts/require.config.js">
        </script>
        <script src="../../../Resources/Scripts/foundation.min.js">
        </script>
        <script src="../../../Resources/Scripts/plugins.min.js">
        </script>
        <script src="../../../Resources/Scripts/MadCapAll.js">
        </script>
    </head>
    <body>
        <div class="MCBreadcrumbsBox_0"><a class="MCBreadcrumbsLink" href="../Devices/Devices.htm">Devices</a><span class="MCBreadcrumbsDivider"> &gt; </span><a class="MCBreadcrumbsLink" href="EIE Remote Devices.htm">Remote Devices</a><span class="MCBreadcrumbsDivider"> &gt; </span><a class="MCBreadcrumbsLink" href="Modbus Realflo EIE.htm">Modbus Realflo EIE</a><span class="MCBreadcrumbsDivider"> &gt; </span><span class="MCBreadcrumbs">Data Groups</span>
        </div>
        <h2>Data Groups</h2>
        <p>With few exceptions, data groups must be defined in a device template file in order for them to be available for use on a remote device. Which data groups are defined by a device template file depends on protocol, device type, and unique configuration.</p>
        <p>CygNet distributes sample device template files for its EIEs, each of which typically serves one or more hardware models along with applicable firmware. Therefore, the data groups described below are only those data groups defined by CygNet in sample device template file(s). Your template(s) might not include some of the data groups described below.  Device template files exist to enable users to customize device configurations; however, CygNet is not responsible for changes made by users.</p>
        <p>For information about data group definitions and device template files, see <a href="Device Template Files.htm">Device Template Files</a>.</p>
        <p>For more information about data group dependencies, see <a href="Data Groups - Dependencies.htm">Data Group Dependencies</a>.</p>
        <p>Browse by letter: &#160; &#160;
			<a href="#A" class="selected">A</a> &#160; &#160;
			<a href="#B" class="selected">B</a> &#160; &#160;
			<a href="#C" class="selected">C</a> &#160; &#160;
			<a href="#D" class="selected">D</a> &#160; &#160;
			<a href="#E" class="selected">E</a> &#160; &#160;
			<a href="#F" class="selected">F</a> &#160; &#160;
			<a href="#G" class="selected">G</a> &#160; &#160;
			<a href="#H" class="selected">H</a> &#160; &#160;
			<a href="#I" class="selected">I</a> &#160; &#160;
			<a href="#L" class="selected">L</a> &#160; &#160;
			<a href="#M" class="selected">M</a> &#160; &#160; 
			<a href="#N" class="selected">N</a> &#160; &#160;
			<a href="#P" class="selected">P</a> &#160; &#160;
			<a href="#S" class="selected">S</a> &#160; &#160;
			<a href="#V" class="selected">V</a> &#160; &#160;
			</p>
        <table style="margin-left: 0;margin-right: auto;caption-side: top;width: 800px;mc-table-style: url('../../Resources/TableStyles/HelpTable2.css');" class="TableStyle-HelpTable2" cellspacing="0">
            <col style="width: 130px;" class="TableStyle-HelpTable2-Column-Column1" />
            <col style="width: 570px;" class="TableStyle-HelpTable2-Column-Column1" />
            <thead>
                <tr class="TableStyle-HelpTable2-Head-Header1">
                    <th class="TableStyle-HelpTable2-HeadE-Column1-Header1" style="text-align: center;">Data Group Type</th>
                    <th class="TableStyle-HelpTable2-HeadD-Column1-Header1" style="text-align: center;">Usage Notes</th>
                </tr>
            </thead>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p><a name="A"></a>Aga3Cfg</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1">
                    <p>"AGA-3 Config" provides AGA-3 (1985 and 1992) input data.</p>
                    <p>See <a href="Modbus Realflo EIE Meter Config Mapping.htm">Meter Configuration Mapping</a>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p>Aga7Cfg</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2">
                    <p>"AGA-7 Config" provides AGA-7 input data.</p>
                    <p>See <a href="Modbus Realflo EIE Meter Config Mapping.htm">Meter Configuration Mapping</a>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: normal;">
                    <p><b>AGAData</b><a href="#*Note" class="selected">*</a>
                    </p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"AGA-8 GQ Data"</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p><a name="B"></a>BatStatG</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"Batch Status - Gas"</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p>BatStatL</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"Batch Status - Liquid"</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p>BatStatW</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"Batch Status - Water"</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p><a name="C"></a>CfgMB</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>See <a href="Modbus Realflo EIE Configurable Data Group.htm">Configurable Data Group</a>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: normal;font-style: italic;">
                    <p><b>Composite Data Group</b>
                    </p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>The "Composite Data Group" is a special kind of data group that enables you to combine any data group element(s) from any data group(s) as long as they are in the same template as the composite data group.</p>
                    <p>The "Composite Data Group" does <u>not</u> appear in a remote device editor unless it has been defined in the relevant device template file.</p>
                    <p>See <a href="Modbus Realflo EIE Composite Data Group.htm">Composite Data Group</a>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-style: normal;font-weight: bold;">
                    <p>CoriolCfg</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;font-style: normal;">
                    <p>"Coriolis Meter Config" implements this set of registers.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p><a name="D"></a> <a name="DataLog"></a>DataLog</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"Data Logger" allows a set of registers to be captured on a set time interval and retrieved at later time. It enables you to add up to 16 instantiations, each including its own set of up to eight log items.</p>
                    <p>You do not need to instantiate <b>DataLogCfg</b> in order to use <b>DataLog</b>. Poll <b>DataLog</b> to acquire its associated configuration.</p>
                    <p><b>DataLog</b> includes a specialized device template file attribute called <a href="DataGroup Element.htm#purgeData">purgeData</a> that enables you to purge read records from an associated field device.</p>
                    <div class="Note">
                        <p><span class="NoteHeading">Note:</span> If UDCs are defined for items in the data log, and history reporting is configured, points will be updated according to the <a href="../History/History Reporting.htm">history point data model</a>.  That is, for each record, all items will post to the VHS along with the point update time included in that record.  In the CVS only, the point entry will reflect the most recent entry received.</p>
                    </div>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p>DataLogCfg</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"Data Logger Config" provides a grid view of <a href="#DataLog" class="selected">DataLog</a> configuration.</p>
                    <p>You do not need to instantiate <b>DataLogCfg</b> in order to use <b>DataLog</b>. Poll <b>DataLog</b> to acquire its associated configuration.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p><a name="DateTime"></a>DateTime</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2">
                    <p>"Date and Time"</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: normal;">
                    <p><b>DlyHist</b><a href="#*Note" class="selected">*</a>
                    </p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"History - Daily"</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p><a name="E"></a><a name="EnrEvents"></a>EnrEvents</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"Enron Events"</p>
                    <div class="Note">
                        <p><span class="NoteHeading">Note:</span> When changing the transaction retention settings for this data group type, you will be prompted to confirm the change. CygNet recommends that data be retained for at least 40 days to be available for CygNet Measurement. Either change the transaction retention settings to retain more data, or accept the settings, which may cause CygNet to lose data that cannot be retrieved again.</p>
                    </div>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p><a name="EventDef"></a>EventDef</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"Event Def" defines the event-to-register mappings for relevant Realflo events. Its device template file definitions enable you to specify descriptive text and applicable units. This data group is required in support of <b>FmsEvent</b>.</p>
                    <p>See <a href="Modbus Realflo EIE FMS Events Data Group.htm">FMS Events Data Group</a>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p>EventDefS</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"Event Def System"</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p>ExStatus </p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"Read Exception Status" </p>
                    <p>See <a href="Modbus Realflo EIE Read Exception Status Data Group.htm">Read Exception Status Data Group</a>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p><a name="F"></a>FlwCmpID</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"Flow Computer ID"</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p>FlwRunCfg</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"Flow Run Config" provides contract input data and batch input data.</p>
                    <p>See <a href="Modbus Realflo EIE Meter Config Mapping.htm">Meter Configuration Mapping</a>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p>FlwRunEx</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"Flow Run Execution State"</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p>FlwRunStat</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"Flow Run Status (v6.92.1)"</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p>FlwRunSt2</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"Flow Run Status (v6.93.2)"</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p><a name="FmsAlarm"></a>FmsAlarm</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"FMS Alarms"</p>
                    <p>This data group depends on supporting data groups to be defined in order for successful transactions to be completed.</p>
                    <p>See <a href="Modbus Realflo EIE FMS Alarms Data Group.htm">FMS Alarms Data Group</a>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p><a name="FmsBatch"></a>FmsBatch</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"FMS Batch" </p>
                    <p>See <a href="Modbus Realflo EIE FMS Batch Data Group.htm" class="MCXref xref">FMS Batch Data Group</a>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p>FmsConfig</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"FMS Configuration"  must be retrieved before polling other FMS data groups of the same ordinal.
        </p>
                    <p>This data group depends on supporting data groups to be defined in order for successful transactions to be completed.</p>
                    <p>See <a href="Modbus Realflo EIE FMS Config Data Group.htm">FMS Configuration Data Group</a>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p><a name="FmsEvent"></a>FmsEvent</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"FMS Events"</p>
                    <p>This data group depends on supporting data groups to be defined in order for successful transactions to be completed.</p>
                    <p>See <a href="Modbus Realflo EIE FMS Events Data Group.htm">FMS Events Data Group</a>.</p>
                    <h6>Dependencies</h6>
                    <ul class="table">
                        <li value="1"><a href="#EventDef" class="selected">EventDef</a>
                        </li>
                    </ul>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p><a name="FmsHistDPm"></a>FmsHistDPm</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"FMS Daily PM History" retrieves history data for gas, liquid and water meters.</p>
                    <p>This data group depends on supporting data groups to be defined in order for successful transactions to be completed.</p>
                    <p>See <a href="Modbus Realflo EIE FMS Hist Data Groups.htm">FMS History Data Groups</a>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p><a name="FmsHistHPm"></a>FmsHistHPm</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"FMS Hourly PM&#160;History" retrieves history data for gas, liquid and water meters.</p>
                    <p>This data group depends on supporting data groups to be defined in order for successful transactions to be completed.</p>
                    <p>See <a href="Modbus Realflo EIE FMS Hist Data Groups.htm">FMS History Data Groups</a>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p><a name="FmsHistHPq"></a>FmsHistHPq</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"FMS Hourly PQ&#160;History"</p>
                    <p>This data group depends on supporting data groups to be defined in order for successful transactions to be completed.</p>
                    <p>See <a href="Modbus Realflo EIE FMS Hist Data Groups.htm">FMS History Data Groups</a>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p>FmsProduct</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"FMS Liquid Product" enables the retrieval of liquid product data by an associated CygNet Measurement system.</p>
                    <p>See <a href="Modbus Realflo EIE FMS Product Data Group.htm">FMS Product Data Group</a>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p><a name="G"></a>GasQlty</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"Gas Quality" provides AGA-8 input data.</p>
                    <p>See <a href="Modbus Realflo EIE Meter Config Mapping.htm">Meter Configuration Mapping</a>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p>GasChrom</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"Gas Chromatograph Config"</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p>GasStream</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"Gas Stream Config"</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p><a name="H"></a><a name="HistBat"></a>HistBat</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"History - Batch Gas"</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p><a name="HistBatL"></a>HistBatL</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"History - Batch Liquid"</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p><a name="HistBatW"></a>HistBatW</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"History - Batch Water"</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p><a name="HistDly"></a>HistDly</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"History - Daily"</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p><a name="HistDlyL"></a>HistDlyL</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"History - Daily Liquid"</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p><a name="HistDlyW"></a>HistDlyW</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"History - Daily Water"</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p><a name="HistGas"></a>HistGas</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"History - Gas Quality"</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p><a name="HistHry"></a>HistHry</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"History - Hourly"</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p><a name="HistHryL"></a>HistHryL</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"History - Hourly Liquid"</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p><a name="HistHryW"></a>HistHryW</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"History - Hourly Water"</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p>HistIdx</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"History Support (Index)"</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p>HistIdxB</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"History Index Batch"</p>
                    <p>Realflo v6.92+ field devices provide a meter-specific method of retrieving historical data, which improves retrieval performance. Such a field device must be configured to retrieve data using the new method.</p>
                    <p>If you upgrade to CygNet SCADA v8.2.0 or later and do not change the configuration of your Realflo field devices, you continue to retrieve historical data using the old method. If you upgrade to CygNet SCADA v8.2.0 or later and change the configuration of your Realflo v6.92 or later field devices to use the new method, you must also make modifications to applicable CygNet SCADA remote devices.</p>
                    <p>At the least, delete all instantiations of the "History Support (Index)" (<b>HistIdx</b>) data group and replace it with "History Index Batch" (<b>HistIdxB</b>), "History Index Daily" (<b>HistIdxD</b>), and/or "History Index Hourly" (<b>HistIdxH</b>) instantiations that correlate with existing batch, daily, and hourly history data groups, like "History - Hourly Gas" (<b>HistHry</b>).</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p>HistIdxD</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"History Index Daily"</p>
                    <p>Realflo v6.92 or later field devices provide a meter-specific method of retrieving historical data, which improves retrieval performance. Such a field device must be configured to retrieve data using the new method.</p>
                    <p>If you upgrade to CygNet SCADA v8.2.0 or later and do not change the configuration of your Realflo field devices, you continue to retrieve historical data using the old method. If you upgrade to CygNet SCADA v8.2.0 or later and change the configuration of your Realflo v6.92 or later field devices to use the new method, you must also make modifications to applicable CygNet SCADA remote devices.</p>
                    <p>At the least, delete all instantiations of the "History Support (Index)" (<b>HistIdx</b>) data group and replace it with "History Index Batch" (<b>HistIdxB</b>), "History Index Daily" (<b>HistIdxD</b>), and/or "History Index Hourly" (<b>HistIdxH</b>) instantiations that correlate with existing batch, daily, and hourly history data groups, like "History - Hourly Gas" (<b>HistHry</b>).</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p>HistIdxH</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"History Index Hourly"</p>
                    <p>Realflo v6.92 or later field devices provide a meter-specific method of retrieving historical data, which improves retrieval performance. Such a field device must be configured to retrieve data using the new method.</p>
                    <p>If you upgrade to CygNet SCADA v8.2.0 or later and do not change the configuration of your Realflo field devices, you continue to retrieve historical data using the old method. If you upgrade to CygNet SCADA v8.2.0 or later and change the configuration of your Realflo v6.92 or later field devices to use the new method, you must also make modifications to applicable CygNet SCADA remote devices.</p>
                    <p>At the least, delete all instantiations of the "History Support (Index)" (<b>HistIdx</b>) data group and replace it with "History Index Batch" (<b>HistIdxB</b>), "History Index Daily" (<b>HistIdxD</b>), and/or "History Index Hourly" (<b>HistIdxH</b>) instantiations that correlate with existing batch, daily, and hourly history data groups, like "History - Hourly Gas" (<b>HistHry</b>).</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: normal;">
                    <p><b>HryHist</b><a href="#*Note" class="selected">*</a>
                    </p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"History - Hourly"</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p><a name="I"></a>InDensCfg</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"Input Config - Density" provides density input data.</p>
                    <p>See <a href="Modbus Realflo EIE Meter Config Mapping.htm">Meter Configuration Mapping</a>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p>InDpCfg</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"Input Config - DP" provides differential pressure input data.</p>
                    <p>See <a href="Modbus Realflo EIE Meter Config Mapping.htm">Meter Configuration Mapping</a>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p>InMassCfg</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"Input Config - Mass" provides mass flow input data.</p>
                    <p>See <a href="Modbus Realflo EIE Meter Config Mapping.htm">Meter Configuration Mapping</a>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p>InPulseCfg</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"Input Config - Pulse" provides turbine or pulse input data, as well as mass and volume data.</p>
                    <p>See <a href="Modbus Realflo EIE Meter Config Mapping.htm">Meter Configuration Mapping</a>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p>InSpCfg</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"Input Config - SP" provides static pressure input data.</p>
                    <p>See <a href="Modbus Realflo EIE Meter Config Mapping.htm">Meter Configuration Mapping</a>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p>InTempCfg</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"Input Config - Temp" provides temperature input data.</p>
                    <p>See <a href="Modbus Realflo EIE Meter Config Mapping.htm">Meter Configuration Mapping</a>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p>InVolCfg</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"Input Config - Vol" provides volume flow input data.</p>
                    <p>See <a href="Modbus Realflo EIE Meter Config Mapping.htm">Meter Configuration Mapping</a>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p>InWCutCfg</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"Input Config - Water Cut" provides water cut input data.</p>
                    <p>See <a href="Modbus Realflo EIE Meter Config Mapping.htm">Meter Configuration Mapping</a>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p><a name="L"></a>LiquidCfg</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"Flow Run Config - Liquid" provides liquid and water input data.</p>
                    <p>See <a href="Modbus Realflo EIE Meter Config Mapping.htm">Meter Configuration Mapping</a>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p><a name="M"></a>MeterId <a href="#*Note" class="selected">*</a></p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"Meter Run ID"</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p>MRunUnits <a href="#*Note" class="selected">*</a></p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"Meter Run Units" must be instantiated and polled before any data group that relies on a configurable unit set can be polled.</p>
                    <p>The ordinals of the unit set data group and its corresponding "Meter Run Units" data group must match.</p>
                    <p>See <a href="Modbus Realflo EIE Editing a Template.htm">Editing a Template</a>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p>MVTCfg</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"MVT Config"</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p>MVTData</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"MVT Data"</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p>MVTRng</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"MVT Range Limits"</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p><a name="N"></a>NX-19</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"NX-19 Config" provides NX-19 input data.</p>
                    <p>See <a href="Modbus Realflo EIE Meter Config Mapping.htm">Meter Configuration Mapping</a>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p><a name="P"></a>PgmInfo</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"Program Information"</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p><a name="S"></a><a name="SnglCoil"></a>SnglCoil</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"Single Coil" See <a href="Modbus Realflo EIE Single-Element Data Group.htm">Single-Element Data Group</a>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p><a name="SnglCoilRF"></a>SnglCoilRF</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"Single Coil - Realflo Addr" See <a href="Modbus Realflo EIE Single-Element Data Group.htm">Single-Element Data Group</a>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p><a name="SnglReg2"></a>SnglReg2</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"Single 2-Byte Reg" See <a href="Modbus Realflo EIE Single-Element Data Group.htm">Single-Element Data Group</a>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p><a name="SnglReg4"></a>SnglReg4</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"Single 4-Byte Reg" See <a href="Modbus Realflo EIE Single-Element Data Group.htm">Single-Element Data Group</a>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p><a name="SnglReg2RF"></a>SnglReg2RF</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"Single 2-Byte Reg - Realflo Addr" See <a href="Modbus Realflo EIE Single-Element Data Group.htm">Single-Element Data Group</a>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p><a name="SnglReg4RF"></a>SnglReg4RF</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"Single 4-Byte Reg - Realflo Addr" See <a href="Modbus Realflo EIE Single-Element Data Group.htm">Single-Element Data Group</a>.</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p>Station</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"Station Data"</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body2">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body2" style="font-weight: bold;">
                    <p>Status <a href="#*Note" class="selected">*</a></p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body2" style="text-align: left;">
                    <p>"Status Data"</p>
                </td>
            </tr>
            <tr class="TableStyle-HelpTable2-Body-Body1">
                <td class="TableStyle-HelpTable2-BodyE-Column1-Body1" style="font-weight: bold;">
                    <p><a name="V"></a>VConeCfg</p>
                </td>
                <td class="TableStyle-HelpTable2-BodyD-Column1-Body1" style="text-align: left;">
                    <p>"V-Cone Config" provides V-cone input data.</p>
                    <p>See <a href="Modbus Realflo EIE Meter Config Mapping.htm">Meter Configuration Mapping</a>.</p>
                </td>
            </tr>
        </table>
        <p><a name="*Note"></a>*<i>Appears in the migration template (ModbusRealfloX.dtf). Might have an equivalent in the non-migration templates (ModbusRealflo_6.92.dtf or ModbusRealflo_Pre_6.92.dtf).</i></p><a href="#top" class="selected"><img src="../../Resources/Images/Shared Images/Arrow_top.png" style="float: right;padding-top: 6px;padding-right: 2px;padding-bottom: 2px;" title="Back to top" alt="Back to top" /></a>
        <hr width="100%" size="1" />
        <table style="width: 100%;margin-left: 0;margin-right: auto;mc-table-style: url('../../Resources/TableStyles/NoBorder8.css');" summary="MasterFooter" class="TableStyle-NoBorder8" cellspacing="0">
            <col class="TableStyle-NoBorder8-Column-Column1" />
            <col class="TableStyle-NoBorder8-Column-Column1" />
            <tbody>
                <tr class="TableStyle-NoBorder8-Body-Body1">
                    <td class="TableStyle-NoBorder8-BodyB-Column1-Body1">
                        <p><a href="mailto:softwaredocs.feedback@weatherford.com?subject=Documentation%20feedback"><img src="../../Resources/Images/Shared Images/Feedback_footer.png" alt="Let us know how we can improve this topic." title="Let us know how we can improve this topic." class="Inline" /></a>
                        </p>
                    </td>
                    <td class="TableStyle-NoBorder8-BodyA-Column1-Body1">
                        <p class="MasterFooterContact"><a href="https://www.weatherford.com/en/products-and-services/production/production-4-0/iot-scada-platform//" target="_blank"><img src="../../Resources/Images/Shared Images/WFT_31x21.png" alt="CygNet at weatherford.com" title="CygNet at weatherford.com" /></a>
                        </p>
                        <p class="MasterFooterContact">© <span class="CygNetVariablesCurrentYear">2020</span> Weatherford. All rights reserved.</p>
                    </td>
                </tr>
            </tbody>
        </table>
    </body>
</html>